# 3.15 Water levels in steam boilers

The task of any steam boiler is to provide the correct amount of high quality steam: safely, efficiently, and at the correct pressure.

Steam is generated by heat from the combustion of fuel in a furnace, or by waste heat from a process. The heat is transferred to water in the boiler shell, which then evaporates to produce steam under pressure.

A certain area of water surface is required in a boiler from which to release the steam. A certain height should also be allowed above the normal working level, to allow the water level to rise with increasing load, but still allowing sufficient area to release the steam without carryover of water taking place.

In horizontal shell boilers, the water level rises with increasing load (due to the presence of more steam being below the water level in the boiler). As it does so, the water surface area (steam release area) will decrease because, as the water level is above the centre line of the boiler, the sides of the containing shell converge.

The boilermaker will have designed the boiler to ensure that the area of the normal water level (NWL) is such that steam will be released at an acceptable velocity. The design will also allow a specific minimum height of the steam off-take above the NWL.

Clearly, as steam is generated, the water in the boiler evaporates, and the boiler must receive a supply of water to maintain the level. Because of the factors outlined above, water must be maintained at the correct level.

Safety is also of paramount importance. If the boiler operates with insufficient water, severe damage could occur and there is ultimately the risk of explosion.

For this reason, controls are required which will:

- Monitor and control the water level.
- Detect if a low water level point is reached, and take appropriate action.

This action may include: Sounding an alarm, shutting down the feedwater supply and shutting down the burner(s).

It is also essential to provide an external indication of the water level.

![[3-15-water-levels-in-steam-boilers_p01_1.png|Figura (pág. 1)]]

*Fig. 3.15.1  Typical packaged steam boiler*

The following Sections within this Module give basic information on the automatic level controls and alarms as applied to shell and tube boilers. This information is also generally applicable to the steam drum of water-tube boilers.

For the purpose of continuity, much of the information in this Module is based upon UK legislation. Other national regulations must be consulted where relevant.

### Water level indication and boiler water levels

Water level indication applies to steam boilers where the water level can be detected. It includes most steam boilers, the exception being those of the ‘once through’ or coil type, where there is no steam drum. In such cases, steam outlet temperatures exceeding a pre-set value are taken to indicate insufficient water input.

In most cases, the simple gauge glass on the steam / water drum or boiler shell is used as the indicator. Many standards stipulate the provision of two gauge glasses. Arrangements are usually required to prevent a breakage from causing a hazard to the operator. The most common form of protection is a toughened glass screen to the front and sides of the water gauge glass.

Water gauge glass constructed from flat or prismatic glass may be required for high-pressure boilers.

The gauge glass device, which has stood the test of time, is used on the vast majority of boilers and is usually arranged to give a visible range of water level above and below the normal water level.

![[3-15-water-levels-in-steam-boilers_p02_1.png|Figura (pág. 2)]]

*Fig. 3.15.2  Water gauge glass and mountings*

It is essential to understand what is seen in a boiler gauge glass. The following Section explains some of the factors which will influence the level of water indicated in the gauge glass.

It is not possible to define the exact water level in a steaming boiler, because the water surface is made up of a mass of bubbles with a strong horizontal circulation. There are therefore, level variations both across and along the boiler shell. Conversely, the gauge glass contains water which:

- Is not subject to current and agitation.
- Does not contain steam bubbles.
- Is cooler than the water in the boiler.

![[3-15-water-levels-in-steam-boilers_p03_1.png|Figura (pág. 3)]]

This means that the water in the gauge glass (and other external fittings) is denser than the water within the boiler shell. This in turn, means that the level gauge glass will show a lower level than the average water surface level in the boiler shell.

![[3-15-water-levels-in-steam-boilers_p03_2.png|Figura (pág. 3)]]

*Fig. 3.15.3  Water level difference in the gauge glass*

- The size of the boiler shell.

### Level changes due to boiler circulation

With a boiler on high load, the strong circulation of the boiler water will cause the water level to vary along the length of the boiler. These circulation currents are normally considered to be upwards along the front and back of the boiler, and upwards along the centreline over the furnace.

The downward circulation must therefore be at the sides, in the centre section of the boiler. There could also be a ‘drawing’ effect from the steam off-take connection which will tend to raise the water locally.

During sudden load changes there is also the possibility of waves developing in the boiler, which can often be seen in the level gauge glass, but should ideally be ignored by the water level controls.

A summary of the level changes to be expected under various boiler conditions is illustrated in Figure 3.15.4.

**Boiler off-load or at low load conditions:**

![[3-15-water-levels-in-steam-boilers_p04_1.png|Figura (pág. 4)]]

- All levels are the same.

![[3-15-water-levels-in-steam-boilers_p04_2.png|Figura (pág. 4)]]

**Boiler on high load, steady conditions:**

![[3-15-water-levels-in-steam-boilers_p04_3.png|Figura (pág. 4)]]

- Control in short length protection tube.
- Level drops in boiler and gauge glass.

![[3-15-water-levels-in-steam-boilers_p04_4.png|Figura (pág. 4)]]

![[3-15-water-levels-in-steam-boilers_p04_5.png|Figura (pág. 4)]]

- Boiler at high steady load.

*Fig. 3.15.4  Summary of level changes under various boiler conditions*

## Questions

**1. The surface area of water in a steam boiler...**

a| Remains constant during operation

b| Increases during operation

c| Reduces during operation

d| Varies during operation

**2. It is important to maintain a water level over the furnace tubes to ensure:**

a| Steam is generated at the appropriate pressure

b| That sufficient steam is available for export from the boiler

c| The tubes are maintained at a safe operating temperature

d| That the water treatment plant operates at peak efficiency

**3. The functions of the level monitoring equipment in the boiler include:**

a| Monitoring and controlling TDS

b| Monitoring and controlling water level

c| Monitoring and controlling the burner flame

d| Monitoring and controlling air quality

**4. The true water level in all steam boilers may be observed through the gauge glass:**

a| True

b| False

**5. The circulation currents in a shell boiler are generally considered to be:**

a| Upwards at the ends and downwards in the middle when viewed from the side

b| Downwards at the ends and upwards in the middle when viewed from the side

c| Clockwise when viewed from the burner

d| Anticlockwise when viewed from the burner

**6. The placing of level monitoring equipment is crucial if accurate monitoring and control is to be assured:**

a| Untrue, because the electronic equipment can be calibrated to take the effects of the currents into consideration

b| Untrue because the position of the ‘highs’ and ‘lows’ are impossible to determine

c| True, because the position of the ‘highs’ and ‘lows’ are known, and the level monitoring equipment must be placed so they read ‘average’ positions

d| True, because the position of the ‘highs’ and ‘lows’ are known, and the level monitoring equipment must be placed so they read ‘minimum’ positions

## Answers

1: d, 2: c, 3: b, 4: b, 5: a, 6: c

---
🏠 Volver al [[000_Indice_Principal|Índice Principal]]
