# 3.19 Installation of level controls

It has already been acknowledged that the water level in a steam boiler varies considerably as a result of:

- The load.
- The rate of load change.
- Water circulation within the boiler.

These circumstances combine to make it very difficult to monitor and control the boiler water level to any accuracy. What is required is a calm area of water which is representative of the actual boiler water level.

With float and probe type level controls, this is achieved in two ways:

- External chambers.
- Internal protection tubes.

## External chambers

These are externally mounted chambers which have pipe connections to the boiler. They are usually, but not always, fitted with float controls. Some typical arrangements are shown in Figure 3.19.1.

![[3-19-installation-of-level-controls_p01_1.png|Figura (pág. 1)]]

![[3-19-installation-of-level-controls_p01_2.png|Figura (pág. 1)]]

#### Side and bottom entry chamber Side and bottom entry chamber with sequencing valve on a vertical boiler with sequencing valve on a horizontal boiler

![[3-19-installation-of-level-controls_p01_3.png|Figura (pág. 1)]]

![[3-19-installation-of-level-controls_p01_4.png|Figura (pág. 1)]]

#### Side and side entry chamber Side and side entry chamber on the steam drum of a water tube boiler on a horizontal boiler

*Fig. 3.19.1  Alternative external chamber mounting methods for float or probe type level controls*

![[3-19-installation-of-level-controls_p02_1.png|Figura (pág. 2)]]

**Fig 3.19.2 External float level controls fitted in two independent chambers**

Two external chambers are required:

- One chamber houses the level control plus the first low level alarm.
- The other houses the second low level alarm plus the high level alarm (if fitted).

This ensures that the two low alarms are in independent chambers.

The external chambers would be fitted with ‘sequencing purge valves’ and (optionally) with steam isolating valves.

**Note:** If isolating valves are fitted, UK regulations demand that they are locked open.

Traditionally float controls have been installed into external chambers, although probes work equally well, and have the advantage of no moving parts to wear out.

![[3-19-installation-of-level-controls_p02_2.png|Figura (pág. 2)]]

*Fig. 3.19.3  Sequencing valve*

#### (For the operation of sequencing valves see Figure 3.20.1)

## Internal protection tubes (direct mounted level controls)

These are sometimes referred to as direct mounted level controls, and they require protection tubes to be installed inside the boiler shell as shown in Figure 3.19.4.

The first and second low level devices must be mounted in separate protection tubes, so that they are completely independent of each other.

The protection tubes themselves are not standard items, and will be uniquely manufactured for each individual boiler. However, because the design of the protection tubes can have such a major effect on the successful operation of the level controls, the following provide some guidance for their design and installation:

- Diameter: An 80 mm nominal bore protection tube will ensure steady conditions and provide sufficient clearance for probe centering.

Where two probes (for example, level control / high alarm probe plus self-monitoring low alarm probe) are to be installed in a single protection tube, 100 mm nominal bore is usually required.

- Length: The protection tube should go as far down between the boiler tubes as physically possible

![[3-19-installation-of-level-controls_p03_1.png|Figura (pág. 3)]]

*Fig. 3.19.4  Shell boiler with direct mounted level probes*

### Location

Where there is a choice of probe installation positions, the general recommendations are as follows:

- As far away as possible from the steam off-take and safety valve connection (minimum 1 m), but not too near the boiler end plates.
- As close to the level gauge as possible. Connections across the boiler shell, near the front are often convenient.
- Installation in protection tubes with top and bottom holes for steam and water entry, with a blanked bottom to prevent steam bubbles entering and without a full length slot along the protection tube.

![[3-19-installation-of-level-controls_p04_1.png|Figura (pág. 4)]]

*Fig. 3.19.5  Protection tubes*

There are a number of significant advantages to using direct mounted controls in internal protection tubes:

- It is often a cheaper alternative with a new boiler as the cost of two or three protection tubes is usually less than two external control chambers and the associated sequencing purge valves.
- Full advantage can be taken of the advances in electronics provided by modern technology.

### Float controls

Although the trend is towards using probe-type direct mounted controls, it is still common to see direct mounted float controls, where the float is situated inside the boiler shell using a flange and protection tube assembly.

### Standard models

Direct mounted float controls employ the same principles of operation and piece parts as their chamber mounted equivalents, except that the chamber is exchanged for a large round flange and protection tube assembly for mounting the control directly onto the boiler shell connection. The protection tube may be fixed or removable, and will ensure that the float rod is not damaged and the correct vertical movement is achieved.

### Direct mounted float controls incorporating test facilities

To comply with the UK HSE Guidance Note for unmanned boiler houses, direct mounted float controls may incorporate a facility for testing the operation of the mechanism without lowering the level of water in the boiler. Testing can be manual, or initiated / controlled by a timer. The test is achieved by lowering the float to the low water alarm level.

### Hydraulic cup test facility

The test is achieved by lowering the float to the low water alarm level, by the following means: The float rod includes a cup above the float, which is fed for approximately 24 seconds with water from the boiler feedpump, via small bore pipework and valves, through the control mounting flange (see Figure 3.19.6).

The additional weight overcomes the buoyancy of the float, causing it to sink. This stops the burner from firing and operates the alarm system. After closing the test valve in the supply from the feedpump to the control, a small hole in the bottom of the cup drains off the water, permitting the float to rise to the normal operating position. Control of the water supply to the cup can also be achieved by means of a solenoid valve, which can be initiated by a timer or a manually operated push button.

![[3-19-installation-of-level-controls_p05_1.png|Figura (pág. 5)]]

*Fig. 3.19.6  Direct mounted float control with hydraulic cup*

### Electromagnetic test facility

The switch head includes a solenoid coil below the single switch sub-assembly. This surrounds an armature, which is located inside the stainless steel centre tube and fixed to the float rod.

To initiate the test cycle, the coil can be energised by a timer or a manually operated push button, and the float will be thrust downwards, to stop the burner firing and thus operate the alarm system. When the coil is de-energised the float rises to its normal level.

### Probe controls

Single channel (non self-monitoring high integrity probes) may be installed in protection tubes, and, because they have no moving parts, they will often last longer than an equivalent float control system.

The use of internal protection tubes in conjunction with high integrity, self-monitoring probes and controllers, brings significant advantages in terms of testing requirements and the level of supervision demanded by authorities such as the UK Health and Safety Executive. This is discussed further in the next Module.

## Questions

**1. When external level sensing chambers are used on a boiler why are two fitted ?**

a| One is a stand-by and used to check against the other

b| One to house 1st and 2nd low level alarm and one to house the level control

c| One to house 1st low alarm and one to house 2nd low alarm

d| To average out differences in the level of water sensed in the boiler

**2. On an external level sensing chamber what is the purpose of the two connections into the boiler ?**

a| In the event of one becoming blocked

b| If there was only one connection the chamber could not fill properly and empty

c| To enable water swell in the boiler to be sensed

d| The top connection is used for sensing a high water level condition

**3. What is the purpose of the sequencing purge valve on an external level sensing chamber ?**

a| To check that the connections to the chamber are clear

b| To take water samples

c| For isolating the water connection to the chamber

d| To check that the connections to the chamber are clear and to drain them down to check the alarms

**4. When using direct mounted level controls why are the 1st and 2nd low level devices mounted in separate protection tubes ?**

a| So that the alarms positions are independent of each other

b| Because it is not physically practical to fit both alarms in one tube

c| To average out the level sensed in the boiler

d| To assist in maintaining each alarm separately

**5. As well as providing protection against physical damage of the level sensing devices what is the purpose of the protection tubes ?**

a| To give more protection against corrosion of the level sensors

b| To afford some protection of the sensors against heat from the fire tubes

c| As pockets so that the level controls can be withdrawn without shutting down the boiler

d| To allow the level controls to sense more steady water conditions than that surrounding them

**6. How are direct mounted float controls tested ?**

a| By blowing down the water in the boiler

b| By lowering the float

c| By an electromagnetic test

d| All of the above

## Answers

1: c, 2: b, 3: d, 4: a, 5: d, 6: d

---
🏠 Volver al [[000_Indice_Principal|Índice Principal]]
