# 3.21 Pressurized deaerators

## Why gases need to be removed from boiler feedwater

Oxygen is the main cause of corrosion in hotwell tanks, feedlines, feedpumps and boilers. If carbon dioxide is also present then the pH will be low, the water will tend to be acidic, and the rate of corrosion will be increased. Typically the corrosion is of the pitting type where, although the metal loss may not be great, deep penetration and perforation can occur in a short period.

Elimination of the dissolved oxygen may be achieved by chemical or physical methods, but more usually by a combination of both.

The essential requirements to reduce corrosion are to maintain the feedwater at a pH of not less than 8.5 to 9, the lowest level at which carbon dioxide is absent, and to remove all traces of oxygen. The return of condensate from the plant will have a significant impact on boiler feedwater treatment - condensate is hot and already chemically treated, consequently as more condensate is returned, less feedwater treatment is required.

Water exposed to air can become saturated with oxygen, and the concentration will vary with temperature: the higher the temperature, the lower the oxygen content.

The first step in feedwater treatment is to heat the water to drive off the oxygen. Typically a boiler feedtank should be operated at 85°C to 90°C. This leaves an oxygen content of around 2 mg / litre (ppm). Operation at higher temperatures than this at atmospheric pressure can be difficult due to the close proximity of saturation temperature and the probability of cavitation in the feedpump, unless the feedtank is installed at a very high level above the boiler feedpump.

The addition of an oxygen scavenging chemical (sodium sulphite, hydrazine or tannin) will remove the remaining oxygen and prevent corrosion.

This is the normal treatment for industrial boiler plant in the UK. However, plants exist which, due to their size, special application or local standards, will need to either reduce or increase the amount of chemicals used. For plants that need to reduce the amount of chemical treatment, it is common practice to use a pressurised deaerator.

![[3-21-pressurized-deaerators_p01_1.png|Figura (pág. 1)]]

*Fig. 3.21.1  General arrangement of a pressure deaerator*

## Operating principles of a pressurised deaerator

If a liquid is at its saturation temperature, the solubility of a gas in it is zero, although the liquid must be strongly agitated or boiled to ensure it is completely deaerated.

This is achieved in the head section of a deaerator by breaking the water into as many small drops as possible, and surrounding these drops with an atmosphere of steam. This gives a high surface area to mass ratio and allows rapid heat transfer from the steam to the water, which quickly attains steam saturation temperature. This releases the dissolved gases, which are then carried with the excess steam to be vented to atmosphere. (This mixture of gases and steam is at a lower than saturation temperature and the vent will operate thermostatically). The deaerated water then falls to the storage section of the vessel.

A blanket of steam is maintained above the stored water to ensure that gases are not re-absorbed.

## Water distribution

The incoming water must be broken down into small drops to maximise the water surface area to mass ratio. This is essential to raising the water temperature, and releasing the gases during the very short residence period in the deaerator dome (or head).

Breaking the water up into small drops can be achieved using one of the methods employed inside the dome’s steam environment.

![[3-21-pressurized-deaerators_p02_1.png|Figura (pág. 2)]]

#### Cascading the incoming water over a series of perforated trays

![[3-21-pressurized-deaerators_p02_2.png|Figura (pág. 2)]]

![[3-21-pressurized-deaerators_p02_3.png|Figura (pág. 2)]]

*Fig. 3.21.2  Deaerator water inlet options*

There are of course advantages and disadvantages associated with each type of water distribution, plus cost implications. Table 3.21.1 compares and summarises some of the most important factors:

*Table 3.21.1  Comparison of tray and spray type deaerators*

|   | Tray type | Spray type |
| --- | --- | --- |
| Life expectancy (years) | 40 | 20 |
| Turndown (maximum/minimum) | Very high | 5 |
| Cost factor | 1 | 0.75 |
| Typical application | Power plant | Process plant |

## Control systems

### Water control

A modulating control valve is used to maintain the water level in the storage section of the vessel. Modulating control is required to give stable operating conditions, as the sudden inrush of relatively cool water with an on/off control water control system could have a profound impact on the pressure control, also the ability of the deaerator to respond quickly to changes in demand.

Since modulating control is required, a capacitance type level probe can provide the required analogue signal of water level.

### Steam control

A modulating control valve regulates the steam supply. This valve is modulated via a pressure controller to maintain a pressure within the vessel. Accurate pressure control is very important since it is the basis for the temperature control in the deaerator, therefore a fast acting, pneumatically actuated control valve will be used. Note: A pilot operated pressure control valve may be used on smaller applications.

The steam injection may occur at the base of the head, and flow in the opposite direction to the water (counter flow), or from the sides, crossing the water flow (cross flow). Whichever direction the steam comes from, the objective is to provide maximum agitation and contact between the steam and water flows to raise the water to the required temperature.

The steam is injected via a diffuser to provide good distribution of steam within the deaerator dome.

The incoming steam also provides:

- A means of transporting the gases to the air vent.
- A blanket of steam required above the stored deaerated water.

### Deaerator air venting capacity

In previous Modules, the feedwater temperature has been given as 85°C. This is a practical maximum value for a vented feedtank without risking damage to the feedpump. Also from previous Modules, it is known that water at 85°C contains 3.5 ppm of oxygen.

The deaerator raises the water temperature to 105°C, and eliminates the oxygen. It follows then, that this oxygen must be vented in the proportion of 3.5 g / h per 1 000 kg / h of deaerator capacity. However, it is important to note that this oxygen is mixed with steam, and this will have the effect of lowering the temperature of the mixture.

According to Dalton’s Law, and based on a deaerator working pressure of 1.2 bar a, the mixture of steam / oxygen at a discharge temperature of 100°C is:

1 bar a = 0.833 or 83.3% of steam 1.2 bar a

The remaining 16.7% will be oxygen.

This means that for every 1.0 g of oxygen to be vented, there will also be:

100 / 16.7 = 5.99 g of steam

Total venting capacity per 1 000 kg / h of deaerator capacity is now:

(5.99 + 1.0) x 3.5 = 24.5 g / h of steam/air mixture

However, because there is no easy way to accurately measure the discharge temperature, because there is only a small pressure differential between the deaerator and atmosphere and because the flowrates are relatively small, an automatic control is rarely seen on deaerator air discharge vents.

It is also important to remember that the prime objective of the deaerator is to remove gases. It is vital, therefore, that once separated out, these gases are purged as quickly as possible, and before there is any chance of re-entrainment.

Based on practical experience, deaerator manufacturers will aim to vent 3.5 kg / h of steam/air mixture per 1 000 kg / h of deaerator capacity.

This is a very small amount, but as demonstrated in the calculations, it is comfortably in excess of requirements, and ensures that all gases are quickly removed.

A typical way of controlling the vent rate is to use a DN20 ball valve of a suitable pressure rating, which can be secured in a part-open condition.

![[3-21-pressurized-deaerators_p04_1.png|Figura (pág. 4)]]

*Fig. 3.21.3  Inside a deaerator dome*

### Typical operating parameters for a pressurised deaerator

The following information is typical and any actual installation may vary from the following in a number of ways to suit the individual requirements of that plant:

- The operating pressure will usually be approximately 0.2 bar (3 psi), which gives a saturation temperature of 105°C.
- The vessel will contain between 10 and 20 minutes water storage for the boiler on full-load.
- The water supply pressure to the deaerator should be at least 2 bar to ensure good distribution at the nozzle.

This implies either a backpressure on the steam traps in the plant or the need for pumped condensate return.

- Steam supply pressure to the pressure control valve will be in the range 5 to 10 bar.
- Maximum turndown on the deaerator will be approximately 5:1.
- At flowrates below this from the process, there may be insufficient pressure to give good atomisation with nozzle or spray type water distributors.
- This can be overcome by having more than one dome on the unit. The total capacity of the domes would be equal to the boiler rating, but one or more of the domes may be shut down at times of low demand.
- Heating may be required in the storage area of the vessel for start-up conditions; this may be by coil or direct injection
- However, the type of plant most likely to be fitted with a pressurised deaerator will be in continuous operation and the operator may consider the low performance during the occasional cold start to be acceptable.

The vessel design, materials, manufacture, construction, and certification will be in compliance with a recognised standard, for example: in the UK the standard is BS 5500, with inspection to Category 2.

The heat balance on the deaerator will typically (but not always) have been calculated on a 20°C increase in the incoming water temperature.

It is normal for water at 85°C to be supplied to the deaerator. If the incoming water temperature is significantly higher than this, then the amount of steam required to achieve the set pressure will be less. This, in turn, means that the steam valve will throttle down and the steam flowrate may be too low to ensure proper dispersal at the steam nozzle.

This may suggest that, with a very high percentage of condensate being returned, some alternative action may be required for proper deaeration to occur.

In this instance, the deaerator heat balance may be calculated using different parameters, or the deaerator may operate at a higher pressure.

## Deaerator heat balance

The following calculations reflect a heat balance for a typical deaerator.

![[3-21-pressurized-deaerators_p05_1.png|Figura (pág. 5)]]

*Fig. 3.21.4  Typical pressurised deaerator installation*

#### Initial condition

With feedwater at 85°C, the boiler output factor is:

Enthalpy of evaporation @ 0 bar g = (Total energy @ saturation temperature) - (Liquid enthalpy of feedwater)

2 258 kJ kg = 2 781.2 - (85 x 4.19)

![[3-21-pressurized-deaerators_p05_2.png|Ecuación (pág. 5)]]

Therefore: Steam exported from the boiler = 10 000 kg / h x 0.930 9

#### Steam exported from the boiler = 9 309 kg / h Final condition

Using the water from the deaerator at 105°C, the boiler output factor is:

Enthalpy of evaporation @ 0 bar g = (Total energy @ saturation temperature) - (Liquid enthalpy of feedwater)

2 258 kJ kg = 2 781.2 - (105 x 4.19)

![[3-21-pressurized-deaerators_p06_1.png|Ecuación (pág. 6)]]

10 000 kg / h x 0.964 Therefore: Steam exported from the boiler =

#### 9 643 kg / h Steam exported from the boiler =

The **Difference** between the initial and final condition = 9 643 kg /h - 9 309 kg /h **= 3 34 kg** / **h.**

Assume the 334 kg / h of steam at 10 bar is injected into the deaerator to raise the water temperature:

9 309 kg / h Output to plant =

Initial temperature of feedwater = 85°C

At 10 bar g, h**fg** = 2 000.1 kJ / kg (from steam tables)

334 kg / h x 2 000.1 kJ / kg Energy provided by steam =

### Change in water temperature

9 309 kg / h x ΔT x 4.19 kJ / kg°C = 2 000.1 kJ / kg x 334 kg / h

![[3-21-pressurized-deaerators_p06_2.png|Ecuación (pág. 6)]]

### New water temperature

85 + 17.14 = 102.14°C

However; 334 kg / h of steam at 10 bar g will condense into 334 kg / h of water @ 184.1°C.

### By conducting a heat balance the final water temperature can be calculated:

(9 309 kg / h x 102.14) + (334 x 184.1) = (9 643 kg / h x final temperature°C)

#### Final water temperature = 105°C

This shows that there is no additional energy cost associated with operating a deaerator, and the amount of steam exported to the plant is the same with, or without the deaerator.

However:

- There will be some heat loss from the surfaces of the deaerator (This will be minimised by proper insulation).
- There is the additional cost of running the transfer pump between the feedtank and the deaerator.

### Justification

The principle reasons for selecting a pressurised deaerator are:

- To reduce oxygen levels to a minimum (<20 parts per billion) without the use of chemicals. This will eliminate corrosion in the boiler feed system.
- A cost saving can be achieved with respect to chemicals - this argument becomes increasingly valid on large water-tube type boilers where flowrates are high, and low TDS levels (<1 000 ppm) need to be maintained.
- Chemicals added to control the oxygen content of the boiler water will themselves require blowing down. Therefore by reducing / eliminating the addition of chemicals, the blowdown rate will be reduced with associated cost savings.
- To prevent contamination where the steam is in direct contact with the product, for example: foodstuffs or for sterilisation purposes.

### Example 3.21.1  Sizing and selecting a control system for a pressurised deaerator

The selections in this example are not the only solutions, and the Engineer will need to consider the demands of an individual site with respect to the availability of electric and pneumatic services.

The objective of this Section is the selection of control valves and systems. Pipeline ancillaries such as strainers and stop valves have been omitted for clarity, they are, nevertheless, vitally important to the smooth running and operation of a pressurised deaerator.

### Data

As shown in Figure 3.21.4 plus the additional information below:

**Boiler:**

- Operating pressure (P**1**) = 10 bar g - ‘From and At’ rating = 10 000 kg / h - Actual output = 9 309 kg / h

**Deaerator:**

- Operating pressure (P**2**) = 0.2 bar g (Saturation temperature 105°C)

**Water supply:** - Transfer pump discharge pressure = 2 bar g - Feedtank temperature = 85°C - Control for the steam system (Pressure control)

- Steam flowrate to the deaerator (m**s**) has already been calculated at 334 kg/h.

Sizing a control valve for saturated steam service can be determined using Equation 3.21.1:

![[3-21-pressurized-deaerators_p07_1.png|Figura (pág. 7)]]

![[3-21-pressurized-deaerators_p07_2.png|Ecuación (pág. 7)]]

K**v** = Valve coefficient required P**1** = Pressure upstream of the control valve (bar a) P**2** = Pressure downstream of the control valve (bar a)

![[3-21-pressurized-deaerators_p07_3.png|Figura (pág. 7)]]

= Pressure drop ratio c

However, since P**2** (1.2 bar a) is less than 58% of P**1** (11 bar a) the valve will operate at critical pressure drop, so K**v** can be calculated from the simplified equation:

![[3-21-pressurized-deaerators_p07_4.png|Ecuación (pág. 7)]]

![[3-21-pressurized-deaerators_p07_5.png|Ecuación (pág. 7)]]

The selected control valve should have a K**vs** larger than 2.53

### Steam control equipment selection

This control will need to respond quickly to changes in pressure in the deaerator, and to accurately maintain pressure; a valve with a pneumatic actuator would operate in the required manner. The pressure sensing and control functions may be provided either by pneumatic or electronic equipment and the control signal output (0.2 to 1 bar or 4 - 20 mA) should go to an appropriate positioner.

Equipment required:

- A DN15 two port valve with standard trim (K**vs** = 4).
- A pneumatic actuator able to close a DN15 valve against a pressure of 10 bar.
- A pneumatic-pneumatic positioner with mounting kit (alternatively an electropneumatic positioner with mounting kit).
- A pneumatic controller with a range of 0 - 7 bar (alternatively an electronic controller and sensor with an appropriate range).

As mentioned earlier, a pilot operated self-acting pressure control may be acceptable. A direct acting self-acting pressure control, however, should be avoided, as the wide P-band would not give accurate enough pressure control.

### Control for the water system (level control)

In this example the maximum water flowrate (the ‘From and At’ capacity of the boiler) to the deaerator is 9 309 kg / h, equal to a volumetric flowrate of 9.309 m**3** / h (ρ = 1 000 kg / m**3**)

It is important to check if a certain pressure will be required behind the water distribution nozzle to give proper distribution; if so then the control valve selection must take it into consideration. For this example, a pressure of 1.8 bar is required at the inlet to the distributor nozzle.

The sizing parameters for the water control valve are:

![[3-21-pressurized-deaerators_p08_1.png|Ecuación (pág. 8)]]

P**1** = 2 bar g

P**2** = 1.8 bar g

Sizing a control valve for liquid service can be determined by calculating the K**v**, see Equation 3.21.2:

![[3-21-pressurized-deaerators_p08_2.png|Figura (pág. 8)]]

Where:

![[3-21-pressurized-deaerators_p08_3.png|Ecuación (pág. 8)]]

For water, as G = 1,

![[3-21-pressurized-deaerators_p08_4.png|Ecuación (pág. 8)]]

![[3-21-pressurized-deaerators_p08_5.png|Ecuación (pág. 8)]]

K =

**Y**

9.309

![[3-21-pressurized-deaerators_p08_6.png|Ecuación (pág. 8)]]

2 - 1.8

![[3-21-pressurized-deaerators_p08_7.png|Ecuación (pág. 8)]]

The selected control valve should have a K**vs** larger than 20.8

### Water control equipment selection

Because of the large mass of water, the speed of control signal response is not normally an issue, and an electrically actuated control may provide an adequate solution.

However, a pneumatically actuated control will provide equally as good a solution.

Equipment required:

- A DN40 two port valve with standard trim (K**vs** = 25).
- An electric actuator that will close a DN40 valve against the maximum transfer pump pressure.
- A feedback potentiometer will be needed with the actuator.
- A capacitance level probe of appropriate length with a preamplifier.
- A level controller to accept the signal from the capacitance probe, and then pass a modulating signal to the valve actuator.

Note that this only gives water level control plus either a high or low alarm. Should additional low or high alarms be required, the options are either:

1. A capacitance level probe with level controller, which can provide two additional level alarms.

2. A four-tip conductivity level probe, with a level controller, which can provide up to four level alarms.

or

3. A single tip high integrity, self-monitoring level probe and associated level controller which will provide either a high or low level alarm.

Table 3.21.2 identifies the major difficulties that may be encountered with a pressurised deaerator, and their possible causes.

*Table 3.21.2  Diagnosing deaerator malfunctions*

![[3-21-pressurized-deaerators_p09_1.png|Figura (pág. 9)]]

Acknowledgement

Spirax Sarco gratefully acknowledge the help and information provided by: Satec Ltd., Regency Court, 36 High Street, Crewe, Cheshire, UK CW2 7BN

## Questions

**1. What is the advantage of a pressurised deaerator over an atmospheric deaerator ?**

a| A boiler feedtank is no longer required

b| Less overall energy will be required to produce the steam

c| It can be fitted at ground level

d| It removes more oxygen

**2. What typical pressure will a pressurised deaerator normally operate at ?**

a| 0.2 bar g

b| 1.2 bar g

c| 5 bar g

d| Boiler pressure

**3. How is the released oxygen in a pressurised deaerator prevented from being reabsorbed by the water ?**

a| By an air vent

b| There is insufficient water surface for the air to be reabsorbed

c| By a steam blanket over the water

d| By the incoming steam against the incoming water

**4. What would be the likely affect of supplying water to a pressurised deaerator at, for example 95°C ?**

a| The incoming water will be overheated

b| No effect

c| There will be insufficient steam flow to provide efficient heating of the water

d| There will be insufficient residence time for effective oxygen removal

**5. How could the installation of a pressurised deaerator be justified ?**

a| Savings in chemical treatment

b| Savings in energy required to produce the steam

c| Removal of the boiler feedtank will be possible

d| Savings in boiler bottom blowdown

**6. How is the water in a pressurised deaerator heated to the required temperature ?**

a| By a blanket of steam above the water

b| By direct steam injection into the water

c| By a spray of steam as it enters the deaerator dome

d| It is not heated further but just held at a higher pressure

## Answers

1: d, 2: a, 3: c, 4: d, 5: a, 6: c

---
🏠 Volver al [[000_Indice_Principal|Índice Principal]]
