# 3.5 Boiler ratings

Three types of boiler ratings are commonly used:

- ‘From and at’ rating.
- kW rating.
- Boiler horsepower (BoHP).

## ‘From and at’ rating

The ‘from and at’ rating is widely used as a datum by shell boiler manufacturers to give a boiler a rating which shows the amount of steam in kg/h which the boiler can create ‘from and at 100°C’, at atmospheric pressure. Each kilogram of steam would then have received 2 257 kJ of heat from the boiler.

Shell boilers are often operated with feedwater temperatures lower than 100°C. Consequently the boiler is required to supply enthalpy to bring the water up to boiling point.

Most boilers operate at pressures higher than atmospheric, because steam at an elevated pressure carries more heat energy than does steam at 100°C. This calls for additional enthalpy of saturation of water. As the boiler pressure rises, the saturation temperature is increased, needing even more enthalpy before the feedwater is brought up to boiling temperature.

Both these effects reduce the actual steam output of the boiler, for the same consumption of fuel. The graph in Figure 3.5.1 shows feedwater temperatures plotted against the percentage of the ‘from and at’ figure for operation at pressures of 0, 5, 10 and 15 bar g.

105

![[3-5-boiler-ratings_p01_1.png|Figura (pág. 1)]]

0 bar Output as a % of the ‘from and at’ rating 5 bar 10 bar 100 15 bar

95

90

85

80

*Fig. 3.5.1  ‘From and at’ graph*

The application of the ‘from and at’ rating graph (Figure 3.5.1) is shown in Example 3.5.1, as well as a demonstration of how the values are determined.

#### Example 3.5.1

A boiler has a ‘from and at’ rating of 2 000 kg/h and operates at 15 bar g. The feedwater temperature is 68°C.

**Using the graph:**

The percentage ‘from and at’ rating ≈90%

Therefore actual output = 2 000 kg/h x 90%

#### Boiler evaporation rate = 1 800 kg/h

The use of Equation 3.5.1 will determine a factor to produce the same result:

![[3-5-boiler-ratings_p02_1.png|Figura (pág. 2)]]

Where: A = Specific enthalpy of evaporation at atmospheric pressure. B = Specific enthalpy of steam at operating pressure. C = Specific enthalpy of water at feedwater temperature.

**Note:** These values are all from steam tables.

Using the information from Example 3.5.1 and the Equation 3.5.1 the evaporation factor can be calculated:

![[3-5-boiler-ratings_p02_2.png|Figura (pág. 2)]]

#### Evaporation factor = 0.9

Therefore: boiler evaporation rate = 2 000 kg/h x 0.9

#### Boiler evaporation rate = 1 800 kg/h

## kW rating

Some manufacturers will give a boiler rating in kW. This is not an evaporation rate, and is subject to the same ‘from and at’ factor.

To establish the actual evaporation by mass, it is first necessary to know the temperature of the feedwater and the pressure of the steam produced, in order to establish how much energy is added to each kg of water. Equation 3.5.2 can then be used to calculate the steam output:

![[3-5-boiler-ratings_p02_3.png|Figura (pág. 2)]]

#### Example 3.5.2

A boiler is rated at 3 000 kW rating and operates at 10 bar g with a feedwater temperature of 50°C. How much steam can be generated ?

Where, using steam tables: Feedwater h**f** = 4.19 kJ/kg°C Steam h**g** = 2 782 kJ/kg

Energy content of feedwater at 50 C = 50 C x 4.19 kJ kg C **° ° °**

#### Energy content of feedwater at 50°C = 209.5 kJ kg Energy content of steam at 10 bar g = 2 782 kJ kg

Consequently, the boiler must provide = 2 782 - 209 .5

#### Energy provided by the boiler = 2 572.5 kJ kg

![[3-5-boiler-ratings_p02_4.png|Figura (pág. 2)]]

#### Steam output = 4 198 kg h

## Boiler horsepower (BoHP)

This unit tends to be used only in the USA, Australia, and New Zealand. A boiler horsepower is not the commonly accepted 550 ft lbf/s and the generally accepted conversion factor of 746 Watts = 1 horsepower does not apply.

In New Zealand, boiler horsepower is a function of the heat transfer area in the boiler, and a boiler horsepower relates to 17 ft² of heating surface, as depicted in Equation 3.5.3:

![[3-5-boiler-ratings_p03_1.png|Figura (pág. 3)]]

### New Zealand

#### Example 3.5.3

A boiler has a heat transfer area of 2 500 square feet, how many BoHP is this ?

1 2 500 ft x = 147 BoHP

**2**

17

### USA and Australia

In the USA and Australia the readily accepted definition of a boiler horsepower is the amount of energy required to evaporate 34.5 lb of water at 212°F atmospheric conditions.

#### Example 3.5.4

A boiler is rated at 500 BoHP, what is its steam output ?

500 BoHP x 34.5 lb h = 17 250 lb h

**Important:** This is essentially the same as a ‘from and at’ rating, so using feedwater at lower temperatures and steam at higher pressures will reduce the amount of steam generated. **In practice:** A BoHP figure of 28 to 30 lb / h would be a more realistic maximum continuous rating, taking into account the steam pressure and average feedwater temperatures.

**A more practical result would then be:**

500 BoHP x 28 = 14 000 lb h

**Consequently:** If 17 250 lb/h of steam is required, a 500 BoHP boiler would be too small, and the user would need to specify a boiler with a rating of:

1 17 250 x = 616 BoHP 28

## Questions

**1. A boiler with a ‘from and at’ rating of 10 000 kg/h operates at 10 bar g and is supplied with feedwater at 85°C. Which of the following will be the nearest to the actual evaporation rate of the boiler ?**

a| 8 210 kg/h

b| 9 320 kg/h

c| 8 240 kg/h

d| 12 166 kg/h

**2. A boiler has a ‘from and at’ rating of 8 000 kg/h and operates at 7 bar g with a feedwater temperature of 70°C. What is the effect on the actual output if the feedwater temperature is 85°C ?**

a| Output remains the same

b| Output reduces

c| Output increases and pressure increases

d| Output increases

**3. Referring to Question 2, what change, if any, will there be in the overall energy required to produce the steam ?**

a| Overall energy required will remain the same

b| Energy required reduces

c| Energy required increases

**4. A boiler is rated at 4 000 kW and operates at 7 bar g with a feedwater temperature of 80°C. Which of the following will be its actual steam output ?**

a| 5 916 kg/h

b| 6 824 kg/h

c| 3 726 kg/h

d| 4 310 kg/h

## Answers

1: b, 2: d, 3: a, 4: a

---
🏠 Volver al [[000_Indice_Principal|Índice Principal]]
