# 3.6 Boiler efficiency and combustion

This Module is intended to give a very broad overview of the combustion process, which is an essential component of overall boiler efficiency. Readers requiring a more in-depth knowledge are directed towards specialist textbooks and burner manufacturers.

Boiler efficiency simply relates energy output to energy input, usually in percentage terms:

Heat exported in steam 100 Boiler efficiency (%) = x Heat provided by the fuel 1

‘Heat exported in steam’ and ‘Heat provided by the fuel’ is covered more fully in the following two Sections.

## Heat exported in steam

This is calculated (using the steam tables) from knowledge of:

- The feedwater temperature.
- The pressure at which steam is exported.
- The steam flowrate.

## Heat provided by the fuel

#### Calorific value

This value may be expressed in two ways ‘Gross’ or ‘Net’ calorific value.

#### Gross calorific value

This is the theoretical total of the energy in the fuel. However, all common fuels contain hydrogen, which burns with oxygen to form water, which passes up the stack as steam.

The gross calorific value of the fuel includes the energy used in evaporating this water. Flue gases on steam boiler plant are not condensed, therefore the actual amount of heat available to the boiler plant is reduced.

Accurate control of the amount of air is essential to boiler efficiency:

- Too much air will cool the furnace, and carry away useful heat.
- Too little air and combustion will be incomplete, unburned fuel will be carried over and smoke may be produced.

*Table 3.6.1  Fuel oil data*

| Oil Type - Grade | Gross calorific value (MJ / l) |
| --- | --- |
| Light - E | 40.1 |
| Medium - F | 40.6 |
| Heavy - G | 41.1 |
| Bunker - H | 41.8 |
| Table 3.6.2 Gas data |   |
| Gas Type | Gross calorific value (MJ / m³ at NTP) |
| Natural | 38.0 |
| Propane | 93.0 |
| Butane | 122.0 |

### Net calorific value

This is the calorific value of the fuel, excluding the energy in the steam discharged to the stack, and is the figure generally used to calculate boiler efficiencies. In broad terms:

Net calorific value ≈ Gross calorific value – 10%

Fuel Air Combustion Heat

![[3-6-boiler-efficiency-and-combustion_p02_1.png|Figura (pág. 2)]]

![[3-6-boiler-efficiency-and-combustion_p02_2.png|Figura (pág. 2)]]

![[3-6-boiler-efficiency-and-combustion_p02_3.png|Figura (pág. 2)]]

+ The combustion process:

➤

Where: C = Carbon H = Hydrogen O = Oxygen N = Nitrogen

Accurate control of the amount of air is essential to boiler efficiency:

- Too much air will cool the furnace, and carry away useful heat.
- Too little air and combustion will be incomplete, unburned fuel will be carried over and smoke may be produced.

In practice, however, there are a number of difficulties in achieving perfect (stoichiometric) combustion:

- The conditions around the burner will not be perfect, and it is impossible to ensure the complete matching of carbon, hydrogen, and oxygen molecules.
- Some of the oxygen molecules will combine with nitrogen molecules to form nitrogen oxides (NO**x**).

To ensure complete combustion, an amount of ‘excess air’ needs to be provided. This has an effect on boiler efficiency.

At present (2002), the control of the air/fuel mixture ratio on many existing smaller boiler plants is ‘open loop’. That is, the burner will have a series of cams and levers that have been calibrated to provide specific amounts of air for a particular rate of firing.

Clearly, being mechanical items, these will wear and sometimes require calibration. They must, therefore, be regularly serviced and calibrated.

On larger plants, ‘closed loop’ systems may be fitted which use oxygen sensors in the flue to control combustion air dampers.

Air leaks in the boiler combustion chamber will have an adverse effect on the accurate control of combustion.

## Legislation

Presently (2002), there is a global commitment to a Climate Change Programme, and 160 countries have signed the Kyoto Agreement of 1997. These countries agreed to take positive and individual actions to:

- **Reduce the emission of harmful gases to the atmosphere -** Although carbon dioxide (CO**2**) is the least potent of the gases covered by the agreement, it is by far the most common, and accounts for approximately 80% of the total gas emissions to be reduced.
- **Make quantifiable annual reductions in fuel used -** This may take the form of using either alternative, non-polluting energy sources, or using the same fuels more efficiently.

In the UK, the commitment is referred to as ‘The UK National Air Quality Strategy’, and this is having an effect via a number of laws and regulations. Other countries will have similar strategies.

## Technology

Pressure from legislation regarding pollution, and from boiler users regarding economy, plus the power of the microchip have considerably advanced the design of both boiler combustion chambers and burners.

Modern boilers with the latest burners may have:

- Re-circulated flue gases to ensure optimum combustion, with minimum excess air.
- Sophisticated electronic control systems that monitor all the components of the flue gas, and make adjustments to fuel and air flows to maintain conditions within specified parameters.
- Greatly improved turndown ratios (the ratio between maximum and minimum firing rates) which enable efficiency and emission parameters to be satisfied over a greater range of operation.

## Heat losses

Having discussed combustion in the boiler furnace, and particularly the importance of correct air ratios as they relate to complete and efficient combustion, it remains to review other potential sources of heat loss and inefficiency.

#### Heat losses in the flue gases

This is probably the biggest single source of heat loss, and the Engineering Manager can reduce much of the loss.

The losses are attributable to the temperature of the gases leaving the furnace. Clearly, the hotter the gases in the stack, the less efficient the boiler.

The gases may be too hot for one of two reasons:

**1. The burner is producing more heat than is required for a specific load on the boiler:** - This means that the burner(s) and damper mechanisms require maintenance and re-calibration.

**2. The heat transfer surfaces within the boiler are not functioning correctly, and the heat is not being transferred to the water:** - This means that the heat transfer surfaces are contaminated, and require cleaning.

Some care is needed here - Too much cooling of the flue gases may result in temperatures falling below the ‘dew point’ and the potential for corrosion is increased by the formation of:

- Nitric acid (from the nitrogen in the air used for combustion).
- Sulphuric acid (if the fuel has a sulphur content).
- Water.

**Radiation losses** Because the boiler is hotter than its environment, some heat will be transferred to the surroundings. Damaged or poorly installed insulation will greatly increase the potential heat losses.

A reasonably well-insulated shell or water-tube boiler of 5 MW or more will lose between 0.3 and 0.5% of its energy to the surroundings.

This may not appear to be a large amount, but it must be remembered that this is 0.3 to 0.5% of the boiler’s full-load rating, and this loss will remain constant, even if the boiler is not exporting steam to the plant, and is simply on stand-by.

This indicates that to operate more efficiently, a boiler plant should be operated towards its maximum capacity. This, in turn, may require close co-operation between the boiler house personnel and the production departments.

*Table 3.6.3  Typical net boiler efficiencies*

| Type of Boiler | Net efficiency (%) |
| --- | --- |
| Packaged, three pass | 87 |
| Water-tube boiler with economiser | 85 |
| Economic, two pass | 78 |
| Lancashire boiler | 65 |
| Lancashire boiler with economiser | 75 |

## Burners and controls

Burners are the devices responsible for:

- Proper mixing of fuel and air in the correct proportions, for efficient and complete combustion.
- Determining the shape and direction of the flame.

## Burner turndown

An important function of burners is turndown. This is usually expressed as a ratio and is based on the maximum firing rate divided by the minimum controllable firing rate.

The turndown rate is not simply a matter of forcing differing amounts of fuel into a boiler, it is increasingly important from an economic and legislative perspective that the burner provides efficient and proper combustion, and satisfies increasingly stringent emission regulations over its entire operating range.

As has already been mentioned, coal as a boiler fuel tends to be restricted to specialised applications such as water-tube boilers in power stations. The following Sections within this Module will review the most common fuels for shell boilers.

## Oil burners

The ability to burn fuel oil efficiently requires a high fuel surface area-to-volume ratio. Experience has shown that oil particles in the range 20 and 40 µm are the most successful. Particles which are:

- Bigger than 40 µm tend to be carried through the flame without completing the combustion process.
- Smaller than 20 µm may travel so fast that they are carried through the flame without burning at all.

A very important aspect of oil firing is viscosity. The viscosity of oil varies with temperature: the hotter the oil, the more easily it flows. Indeed, most people are aware that heavy fuel oils need to be heated in order to flow freely. What is not so obvious is that a variation in temperature, and hence viscosity, will have an effect on the size of the oil particle produced at the burner nozzle. For this reason the temperature needs to be accurately controlled to give consistent conditions at the nozzle.

### Pressure jet burners

A pressure jet burner is simply an orifice at the end of a pressurised tube. Typically the fuel oil pressure is in the range 7 to 15 bar.

In the operating range, the substantial pressure drop created over the orifice when the fuel is discharged into the furnace results in atomisation of the fuel. Putting a thumb over the end of a garden hosepipe creates the same effect.

![[3-6-boiler-efficiency-and-combustion_p05_1.png|Figura (pág. 5)]]

*Fig. 3.6.1  Pressure jet burner*

Varying the pressure of the fuel oil immediately before the orifice (nozzle) controls the flowrate of fuel from the burner.

However, the relationship between pressure (P) and flow (F) has a square root characteristic, √P∝F, or knowing the flowrate P∝F**2**.

For example if: F**2** = 0.5 F**1** P**2** = (0.5)**2** P**1** P**2** = 0.25 P**1**

If the fuel flowrate is reduced to 50%, the energy for atomisation is reduced to 25%.

This means that the turndown available is limited to approximately 2:1 for a particular nozzle. To overcome this limitation, pressure jet burners are supplied with a range of interchangeable nozzles to accommodate different boiler loads.

**Advantages of pressure jet burners:**

- Relatively low cost.
- Simple to maintain.

**Disadvantages of pressure jet burners:**

- If the plant operating characteristics vary considerably over the course of a day, then the boiler will have to be taken off-line to change the nozzle.
- Easily blocked by debris. This means that well maintained, fine mesh strainers are essential.

## Rotary cup burner

Fuel oil is supplied down a central tube, and discharges onto the inside surface of a rapidly rotating cone. As the fuel oil moves along the cup (due to the absence of a centripetal force) the oil film becomes progressively thinner as the circumference of the cap increases. Eventually, the fuel oil is discharged from the lip of the cone as a fine spray.

![[3-6-boiler-efficiency-and-combustion_p06_1.png|Figura (pág. 6)]]

*Fig. 3.6.2  Rotary cup burner*

Because the atomisation is produced by the rotating cup, rather than by some function of the fuel oil (e.g. pressure), the turndown ratio is much greater than the pressure jet burner.

**Advantages of rotary cup burners:**

- Robust.
- Good turndown ratio.
- Fuel viscosity is less critical.

**Disadvantages of rotary cup burners:**

- More expensive to buy and maintain.

## Gas burners

At present (2002), gas is probably the most common fuel used in the UK.

Being a gas, atomisation is not an issue, and proper mixing of gas with the appropriate amount of air is all that is required for combustion.

Two types of gas burner are in use ‘Low pressure’ and ‘High pressure’.

### Low pressure burner

These operate at low pressure, usually between 2.5 and 10 mbar. The burner is a simple venturi device with gas introduced in the throat area, and combustion air being drawn in from around the outside.

Output is limited to approximately 1 MW.

![[3-6-boiler-efficiency-and-combustion_p07_1.png|Figura (pág. 7)]]

*Fig. 3.6.3  Low pressure gas burner*

### High pressure burner

These operate at higher pressures, usually between 12 and 175 mbar, and may include a number of nozzles to produce a particular flame shape.

## Dual fuel burners

The attractive ‘interruptible’ gas tariff means that it is the choice of the vast majority of organisations in the UK. However, many of these organisations need to continue operation if the gas supply is interrupted.

![[3-6-boiler-efficiency-and-combustion_p08_1.png|Figura (pág. 8)]]

*Fig. 3.6.4  Dual fuel burner*

The usual arrangement is to have a fuel oil supply available on site, and to use this to fire the boiler when gas is not available. This led to the development of ‘dual fuel’ burners.

These burners are designed with gas as the main fuel, but have an additional facility for burning fuel oil.

The notice given by the Gas Company that supply is to be interrupted may be short, so the change over to fuel oil firing is made as rapidly as possible, the usual procedure being:

- Isolate the gas supply line.
- Open the oil supply line and switch on the fuel pump.
- On the burner control panel, select ‘oil firing’. (This will change the air settings for the different fuel).
- Purge and re-fire the boiler.

This operation can be carried out in quite a short period. In some organisations the change over may be carried out as part of a periodic drill to ensure that operators are familiar with the procedure, and any necessary equipment is available.

However, because fuel oil is only ‘stand-by’, and probably only used for short periods, the oil firing facility may be basic.

On more sophisticated plants, with highly rated boiler plant, the gas burner(s) may be withdrawn and oil burners substituted.

*Table 3.6.4  Typical turndown ratio available with different types of burner*

| Burner type | Turndown ratio |
| --- | --- |
| Pressure jet | 2:1 |
| Rotary cup | 4:1 |
| Gas | 5:1 |

## Burner control systems

The reader should be aware that the burner control system cannot be viewed in isolation. The burner, the burner control system, and the level control system should be compatible and work in a complementary manner to satisfy the steam demands of the plant in an efficient manner.

![[3-6-boiler-efficiency-and-combustion_p09_1.png|Figura (pág. 9)]]

*Fig. 3.6.5  Relating boiler output to controls and burner type*

The next few paragraphs broadly outline the basic burner control systems.

### On / off control system

This is the simplest control system, and it means that either the burner is firing at full rate, or it is off. The major disadvantage to this method of control is that the boiler is subjected to large and often frequent thermal shocks every time the boiler fires. Its use should therefore be limited to small boilers up to 500 kg / h.

**Advantages of an on / off control system:**

- Simple.
- Least expensive.

**Disadvantages of an on / off control system:**

- If a large load comes on to the boiler just after the burner has switched off, the amount of steam available is reduced. In the worst cases this may lead to the boiler priming and locking out.
- Thermal cycling.

### High / low / off control system

This is a slightly more complex system where the burner has two firing rates. The burner operates first at the lower firing rate and then switches to full firing as needed, thereby overcoming the worst of the thermal shock. The burner can also revert to the low fire position at reduced loads, again limiting thermal stresses within the boiler. This type of system is usually fitted to boilers with an output of up to 5 000 kg / h.

**Advantages of a high / low / off control:**

- The boiler is better able to respond to large loads as the ‘low fire’ position will ensure that there is more stored energy in the boiler.
- If the large load is applied when the burner is on ‘low fire’, it can immediately respond by increasing the firing rate to ‘high fire’, for example the purge cycle can be omitted.

**Disadvantages of a high / low / off control system:**

- More complex than on-off control.
- More expensive than on-off control.

### Modulating control system

A modulating burner control will alter the firing rate to match the boiler load over the whole turndown ratio. Every time the burner shuts down and re-starts, the system must be purged by blowing cold air through the boiler passages. This wastes energy and reduces efficiency. Full modulation, however, means that the boiler keeps firing over the whole range to maximise thermal efficiency and minimise thermal stresses. This type of control can be fitted to any size boiler, but should always be fitted to boilers rated at over 10 000 kg / h.

**Advantages of a modulating control system:** The boiler is even more able to tolerate large and fluctuating loads. This is because:

- The boiler pressure is maintained at the top of its control band, and the level of stored energy is at its greatest.
- Should more energy be required at short notice, the control system can immediately respond by increasing the firing rate, without pausing for a purge cycle.

**Disadvantages of a modulating control system:**

- Most expensive.
- Most complex.
- Burners with a high turndown capability are required.

## Safety

A considerable amount of energy is stored in fuel, and it burns quickly and easily. It is therefore essential that:

- Safety procedures are in place, and rigorously observed.
- Safety interlocks, for example purge timers, are in good working order and never compromised.

## Questions

**1. With an oil burner, what is the effect of insufficient combustion air ?**

a| The burner turndown ratio is reduced

b| Excessive CO**2** is produced

c| The boiler output is reduced

d| All of the above

**2. What is the likely cause of a slow increase in flue temperature with the burner at a maximum firing rate ?**

a| High TDS

b| The pressure thermostats have failed

c| No water in the boiler

d| Scaling in the boiler

**3. Which one of the following applies to a rotary cup burner ?**

a| The fuel viscosity is less critical than with a pressure jet

b| They are prone to being blocked by debris

c| Their turndown ratio is typically 2:1

d| To cater for large load variations nozzle changes are required

#### What is the disadvantage of an on / off burner control ?

**4.**

a| They are of complex operation

b| Thermal cycling

c| Suitable only for oil burners

d| Can be difficult to modulate the burner

**5. What is the advantage of modulating burner control ?**

a| Inexpensive

b| Simple

c| It can be applied to any size boiler

d| Able to tolerate large and fluctuating loads

**6. What is the advantage of interruptible tariff ?**

a| Quick and easy to change to heavy fuel oil when required

b| Price of fuel

c| Convenience of supply

d| Price of interruptible gas lower than fixed supply

## Answers

1:d, 2: d, 3: a, 4: b, 5: d, 6: d

---
🏠 Volver al [[000_Indice_Principal|Índice Principal]]
