# 3.7 Boliers fittings and mountings

A number of items must be fitted to steam boilers, all with the objective of improving:

- Operation.
- Efficiency.
- Safety.

While this Module can offer advice on this subject, definitive information should always be sought from the appropriate standard. In the UK, the standard relating to the specification of valves, mountings and fittings in connection with steam boilers is BS 759: Part 1. BS 6759 also refers to safety valves for steam and process fluids.

Several key boiler attachments will now be explained, together with their associated legislation

![[3-7-boliers-fittings-and-mountings_p01_1.png|Figura (pág. 1)]]

*Fig. 3.7.1  Boiler name-plate*

The output figure quoted for a boiler may be expressed in several ways, as discussed in previous Modules within this Block.

## Safety valves

An important boiler fitting is the safety valve. Its function is to protect the boiler shell from over pressure and subsequent explosion. In the UK:

- BS 6759 (related to but not equivalent to ISO 4126) is concerned with the materials, design and construction of safety valves on steam boilers.
- BS 2790 relates to the specification for the design and manufacture of shell boilers of welded construction, with Section 8 specifically referring to safety valves, fittings and mountings.

Many different types of safety valves are fitted to steam boiler plant, but they must all meet the following criteria:

- The total discharge capacity of the safety valve(s) must be at least equal to the ‘from and at 100°C’ capacity of the boiler.
- The full rated discharge capacity of the safety valve(s) must be achieved within 110% of the boiler design pressure.
- The minimum inlet bore of a safety valve connected to a boiler shall be 20 mm.
- The maximum set pressure of the safety valve shall be the design (or maximum permissible working pressure) of the boiler.
- There must be an adequate margin between the normal operating pressure of the boiler and the set pressure of the safety valve.

## Safety valve regulations (UK)

A boiler shall be fitted with at least one safety valve sized for the rated output of the boiler. (Refer to BS 278, Section 8.1 for details.)

The discharge pipework from the safety valve must be unobstructed and drained at the base to prevent the accumulation of condensate.

![[3-7-boliers-fittings-and-mountings_p02_1.png|Figura (pág. 2)]]

*Fig. 3.7.2  Boiler safety valve*

## Boiler stop valves

A steam boiler must be fitted with a stop valve (also known as a crown valve) which isolates the steam boiler and its pressure from the process or plant. It is generally an angle pattern globe valve of the screw-down variety. Figure 3.7.3 shows a typical stop valve of this type.

![[3-7-boliers-fittings-and-mountings_p03_1.png|Figura (pág. 3)]]

*Fig. 3.7.3  Boiler stop valve*

In the past, these valves have often been manufactured from cast iron, with steel and bronze being used for higher pressure applications. In the UK, BS 2790 states that cast iron valves are no longer permitted for this application on steam boilers. Nodular or spheroidal graphite (SG) iron should not be confused with grey cast iron as it has mechanical properties approaching those of steel. For this reason many boilermakers use SG iron valves as standard.

The stop valve is not designed as a throttling valve, and should be fully open or closed. It should always be opened slowly to prevent any sudden rise in downstream pressure, and associated waterhammer.

To comply with UK regulations, the valve should be of the ‘rising handwheel’ type. This allows the boiler operator to easily see the valve position, even from floor level. The valve shown is fitted with an indicator that makes this even easier for the operator.

On multi-boiler applications an additional isolating valve should be fitted, in series with the crown valve. At least one of these valves should be lockable in the closed position. The additional valve is generally a globe valve of the screw-down, non-return type which prevents one boiler pressurising another. Alternatively, it is possible to use a screw-down valve, with a disc check valve sandwiched between the flanges of the crown valve and itself.

## Feedwater check valves

The feedwater check valve (as shown in Figures 3.7.4 and 3.7.5) is installed in the boiler feedwater line between the feedpump and boiler. A boiler feed stop valve is fitted at the boiler shell.

The check valve includes a spring equivalent to the head of water in the elevated feedtank when there is no pressure in the boiler. This prevents the boiler being flooded by the static head from the boiler feedtank.

![[3-7-boliers-fittings-and-mountings_p04_1.png|Figura (pág. 4)]]

*Fig. 3.7.4  Boiler check valve*

Under normal steaming conditions the check valve operates in a conventional manner to stop return flow from the boiler entering the feedline when the feedpump is not running. When the feedpump is running, its pressure overcomes the spring to feed the boiler as normal.

Because a good seal is required, and the temperatures involved are relatively low (usually less than 100°C) a check valve with a EPDM (Ethylene Propylene) soft seat is generally the best option.

![[3-7-boliers-fittings-and-mountings_p04_2.png|Figura (pág. 4)]]

*Fig. 3.7.5  Location of feed check valve*

## Boiler water quality control

The maintenance of water quality is essential to the safe and efficient operation of a steam boiler. The measurement and control of the various parameters is a complex topic, which is also covered by a number of regulations. It is therefore covered in detail later in this Block. The objective of the next few Sections is simply to identify the fittings to be seen on a boiler.

## TDS control

This controls the amount of Total Dissolved Solids (TDS) in the boiler water, and is sometimes also referred to as ‘continuous blowdown’. The boiler connection is typically DN15 or 20. The system may be manual or automatic. Whatever system is used, the TDS in a sample of boiler water is compared with a set point; if the TDS level is too high, a quantity of boiler water is released to be replaced by feedwater with a much lower TDS level. This has the effect of diluting the water in the boiler, and reducing the TDS level.

On a manually controlled TDS system, the boiler water would be sampled every shift.

A typical automatic TDS control system is shown in Figure 3.7.6

![[3-7-boliers-fittings-and-mountings_p05_1.png|Figura (pág. 5)]]

*Fig. 3.7.6  Typical automatic TDS control system*

## Bottom blowdown

This ejects the sludge or sediment from the bottom of the boiler. The control is a large (usually 25 to 50 mm) key operated valve. This valve might normally be opened for a period of about 5 seconds, once per shift.

Figure 3.7.7 and Figure 3.7.8 illustrate a bottom blowdown valve and its typical position in a blowdown system.

![[3-7-boliers-fittings-and-mountings_p05_2.png|Figura (pág. 5)]]

*Fig. 3.7.7  Key operated bottom blowdown valve*

![[3-7-boliers-fittings-and-mountings_p06_1.png|Figura (pág. 6)]]

*Fig. 3.7.8  Typical position for a bottom blowdown valve*

## Pressure gauge

All boilers must be fitted with at least one pressure indicator.

The usual type is a simple pressure gauge constructed to BS 1780 Part 2 - Class One.

The dial should be at least 150 mm in diameter and of the Bourdon tube type, it should be marked to indicate the normal working pressure and the maximum permissible working pressure / design pressure.

Pressure gauges are connected to the steam space of the boiler and usually have a ring type siphon tube which fills with condensed steam and protects the dial mechanism from high temperatures.

Pressure gauges may be fitted to other pressure containers such as blowdown vessels, and will usually have smaller dials as shown in Figure 3.7.9.

![[3-7-boliers-fittings-and-mountings_p06_2.png|Figura (pág. 6)]]

*Fig. 3.7.9  Typical pressure gauge with ring siphon*

## Gauge glasses and fittings

All steam boilers are fitted with at least one water level indicator, but those with a rating of 100 kW or more should be fitted with two indicators. The indicators are usually referred to as gauge glasses complying with BS 3463.

![[3-7-boliers-fittings-and-mountings_p07_1.png|Figura (pág. 7)]]

*Fig. 3.7.10  Gauge glass and fittings*

A gauge glass shows the current level of water in the boiler, regardless of the boiler’s operating conditions. Gauge glasses should be installed so that their lowest reading will show the water level at 50 mm above the point where overheating will occur. They should also be fitted with a protector around them, but this should not hinder visibility of the water level. Figure 3.7.10 shows a typical gauge glass.

Gauge glasses are prone to damage from a number of sources, such as corrosion from the chemicals in boiler water, and erosion during blowdown, particularly at the steam end. Any sign of corrosion or erosion indicates that a new glass is required.

When testing the gauge glass steam connection, the water cock should be closed. When testing the gauge glass water connections, the steam cock pipe should be closed.

**To test a gauge glass, the following procedure should be followed:**

**1.** Close the water cock and open the drain cock for approximately 5 seconds.

**2.** Close the drain cock and open the water cock

Water should return to its normal working level relatively quickly. If this does not happen, then a blockage in the water cock could be the reason, and remedial action should be taken as soon as possible.

**3.** Close the steam cock and open the drain cock for approximately 5 seconds.

**4.** Close the drain cock and open the steam cock.

If the water does not return to its normal working level relatively quickly, a blockage may exist in the steam cock. Remedial action should be taken as soon as possible.

The authorised attendant should systematically test the water gauges at least once each day and should be provided with suitable protection for the face and hands, as a safeguard against scalding in the event of glass breakage.

**Note:** that all handles for the gauge glass cocks should point downwards when in the running condition.

## Gauge glass guards

The gauge glass guard should be kept clean. When the guard is being cleaned in place, or removed for cleaning, the gauge should be temporarily shut-off.

Make sure there is a satisfactory water level before shutting off the gauge and take care not to touch or knock the gauge glass. After cleaning, and when the guard has been replaced, the gauge should be tested and the cocks set in the correct position.

## Maintenance

The gauge glass should be thoroughly overhauled at each annual survey. Lack of maintenance can result in hardening of packing and seizure of cocks. If a cock handle becomes bent or distorted special care is necessary to ensure that the cock is set full open. A damaged fitting should be renewed or repaired immediately. Gauge glasses often become discoloured due to water conditions; they also become thin and worn due to erosion. Glasses, therefore, should be renewed at regular intervals.

A stock of spare glasses and cone packing should always be available in the boiler house. Remember:

- If steam passes are choked a false high water level may be given in the gauge glass. After the gauge has been tested a false high water level may still be indicated.
- If the water passages are choked a false high or low water level may show in the glass. After the glass has been tested it will remain empty for a time unless the actual water level is dangerously high.

## Water level controls

The maintenance of the correct water level in a steam boiler is essential to its safe and efficient operation. The methods of sensing the water level, and the subsequent control of water level is a complex topic that is covered by a number of regulations. The following few Sections will provide a brief overview, and the topic will be discussed in much greater detail later.

## External level control chambers

Level control chambers are fitted externally to boilers for the installation of level controls or alarms, as shown in Figure 3.7.11.

![[3-7-boliers-fittings-and-mountings_p09_1.png|Figura (pág. 9)]]

*Fig. 3.7.11  External level control chamber*

The function of the level controls or alarms is checked daily using the sequencing purge valves. With the handwheel turned fully anticlockwise the valve is in the ‘normal working’ position and a back seating shuts off the drain connection. The handwheel dial may look similar to that shown in Figure 3.7.12. Some handwheels have no dial, but rely on a mechanism for correct operation.

![[3-7-boliers-fittings-and-mountings_p09_2.png|Figura (pág. 9)]]

*Fig. 3.7.12  Purge valve handwheel*

The following is a typical procedure that may be used to test the controls when the boiler is under pressure, and the burner is firing:

- Slowly turn the handwheel clockwise until the indicating pointer is at the first ‘pause’ position. The float chamber connection is baffled, the drain connection is opened, and the water connection is blown through.
- Pause for 5 to 8 seconds.
- Slowly move the handwheel further clockwise to full travel. The water connection is shut-off, the drain valve remains open, and the float chamber and steam connections are blown through. The boiler controls should operate as for lowered water level in boiler i.e. pump running and / or audible alarm sounding and burner cut-out. Alternatively if the level control chamber is fitted with a second or extra low water alarm, the boiler should lock-out.
- Pause for 5 to 8 seconds.
- Slowly turn the handwheel fully anticlockwise to shut-off against the back seating in the ‘normal working’ position.

Sequencing purge valves are provided by a number of different manufacturers. Each may differ in operating procedure. It is essential that the manufacturer’s instructions be followed regarding this operation.

## Internally mounted level controls

Level control systems with sensors (or probes) which fit inside the boiler shell (or steam drum) are also available. These provide a higher degree of safety than those fitted externally. The level alarm systems may also provide a self-checking function on system integrity.

Because they are mounted internally, they are not subject to the procedures required to blow down external chambers. System operation is tested by an evaporation test to ‘1st low’ position, followed by blowing down to ‘2nd low’ position.

Protection tubes are fitted to discourage the movement of water around the sensor.

![[3-7-boliers-fittings-and-mountings_p10_1.png|Figura (pág. 10)]]

*Fig. 3.7.13  Internally mounted level controls*

## Air vents and vacuum breakers

When a boiler is started from cold, the steam space is full of air. This air has no heat value, and will adversely affect steam plant performance due to its effect of blanketing heat exchange surfaces. The air can also give rise to corrosion in the condensate system, if not removed adequately.

The air may be purged from the steam space using a simple cock; normally this would be left open until a pressure of about 0.5 bar is showing on the pressure gauge. An alternative to the cock is a balanced pressure air vent which not only relieves the boiler operator of the task of manually purging air (and hence ensures that it is actually done), it is also much more accurate and will vent gases which may accumulate in the boiler. Typical air vents are shown in Figure 3.7.14.

When a boiler is taken off-line, the steam in the steam space condenses and leaves a vacuum. This vacuum causes pressure to be exerted on the boiler from the outside, and can result in boiler inspection doors leaking, damage to the boiler flat plates and the danger of overfilling a shutdown boiler. To avoid this, a vacuum breaker (see Figure 3.7.14) is required on the boiler shell.

![[3-7-boliers-fittings-and-mountings_p11_1.png|Figura (pág. 11)]]

![[3-7-boliers-fittings-and-mountings_p11_2.png|Figura (pág. 11)]]

*Fig. 3.7.14  Typical air vents and vacuum breakers*

## Questions

**1. At what pressure should a boiler safety valve be set ?**

a| Maximum working pressure

b| Normal working pressure

c| Hydraulic test pressure

d| Feedpump maximum pressure

**2. What is the purpose of a bottom blowdown valve ?**

a| To control water level

b| To drain the boiler

c| To maintain TDS

d| To remove sludge

**3. How often, as a minimum, should gauge glasses be tested ?**

a| Once a shift

b| Twice a day

c| Once a day

d| Once a week

**4. Why are two gauge glasses often fitted ?**

a| One is a check against the other

b| One is a reserve

c| It is a legal requirement

d| To increase periods between maintenance

**5. What is the advantage of an internal water level control over an external one ?**

a| The external control is in a ‘dead’ area

b| It is less likely to scale up

c| It will respond more quickly to changes in water level

d| Daily testing of the level control chamber is not required

**6. What is the purpose of testing gauge glasses ?**

a| To ensure the gauge cocks are operative

b| To ensure there is sufficient water over the top fire tube

c| To ensure the boiler water level is being properly sensed

d| To check the boiler 1st and 2nd low water level alarms

## Answers

1: a, 2: d, 3: c, 4: c, 5: d, 6: a

---
🏠 Volver al [[000_Indice_Principal|Índice Principal]]
